(* Hardware Abstraction Layer (HAL) orchestrator.
 *
 * Drives all physical device FBs once per scan.
 * Main component sets the enable/disable request flags; DeviceManager wires them
 * to the individual Actuator / ProcessPid FBs.
 *
 * Call order within the PLC task:
 *   InputSignalUpdate (updates feedback signals from field)
 *   Main (FSM + MainRuleEngine -> sets request flags)
 *   DeviceManager (this block - drives device FBs)
 *   OutputSignalUpdate (maps device outputs to physical terminals)
 *
 * Handshake note (Actuator FBs):
 *   enableRequest / disableRequest are VAR_IN_OUT.  The Actuator FB clears
 *   the flag as its acknowledgment.  Main.pou re-asserts the flag each scan
 *   from dev.xxxEnableRequest, so the handshake is level-triggered.
 *
 * ProcessPid note (ahuFan):
 *   ProcessPid uses a plain BOOL 'enable' input - no VAR_IN_OUT handshake.
 *   Setting enable := FALSE ramps the output to 0 and disables the controller.
 *)
FUNCTION_BLOCK DeviceManager
	
	VAR_INPUT
		operationType : OperatingMode := OperatingMode.Run;
	END_VAR

	(* Cold glycol group *)
	(*
	 * Pump is started first via the request/ack handshake.
	 * The valve follows the pump state, not the request: the pump clears
	 * coldGroupEnableRequest as its acknowledgment, so the request is FALSE
	 * exactly while the group is running (enable := FALSE freezes the output at 0).
	 *)
	ec.dev.coldGlycolPump(
		operationType := operationType,
		clock := ec.clks.clock100ms,
		enableRequest := ec.dev.coldGroupEnableRequest,
		disableRequest := ec.dev.coldGroupDisableRequest);

	(* Reverse acting: cooling opens the valve when the temperature is above the setpoint *)
	ec.dev.coldGlycolValve(
		enable := ec.dev.coldGlycolPump.isEnabled,
		deviationInversion := TRUE,
		feedback := ec.dev.tempFeedback,
		setpoint := ec.dev.tempSetpoint,
		clock := ec.clks.clock100ms);

	(* Hot glycol group *)
	ec.dev.hotGlycolPump(
		operationType := operationType,
		clock := ec.clks.clock100ms,
		enableRequest := ec.dev.hotGroupEnableRequest,
		disableRequest := ec.dev.hotGroupDisableRequest);

	ec.dev.hotGlycolValve(
		enable := ec.dev.hotGlycolPump.isEnabled,
		feedback := ec.dev.tempFeedback,
		setpoint := ec.dev.tempSetpoint,
		clock := ec.clks.clock100ms);

	(* AHU fan *)
	(*
	 * enable := FALSE ramps down the drive and disables the PID output.
	 * Speed setpoint (ahuFanSpeedSetpoint) and the PID tuning parameters
	 * (gain, integrationTime, etc.) are mapped from the device config (recipe).
	 * ahuFanSpeedFeedback is wired from InputSignalUpdate (drive feedback word).
	 *)
	ec.dev.ahuFan(
		enable := ec.dev.ahuFanEnableRequest,
		setpoint := ec.dev.ahuFanSpeedSetpoint,
		feedback := ec.dev.ahuFanSpeedFeedback,
		clock := ec.clks.clock100ms);

	(* Air flow distributor (drive) *)
	(*
	 * Treated as Actuator with an additional speed reference.
	 * ref = distribution setpoint (0-100 %) from device config (recipe)/RuleEngine.
	 * feedback = drive speed feedback from InputSignalUpdate.
	 * The drive alternates supply air between left and right ducts
	 * according to the ref timing programmed on the drive itself;
	 * the PLC only starts / stops it and adjusts the reference level.
	 *)
	ec.dev.airFlow(
		operationType := operationType,
		clock := ec.clks.clock100ms,
		enableRequest := ec.dev.airFlowEnableRequest,
		disableRequest := ec.dev.airFlowDisableRequest,
		ref := ec.dev.airFlowRef,
		feedback := ec.dev.airFlowSpeedFeedback);

	(* High Flow Damper *)
	(* Requests are generated by AirDistributionController when air mixing is enabled. *)
	ec.dev.highFlowDamper(
		operationType := operationType,
		clock := ec.clks.clock100ms,
		enableRequest := ec.dev.highFlowDamperEnableRequest,
		disableRequest := ec.dev.highFlowDamperDisableRequest);

	(* Low Flow Damper *)
	(* Requests are generated by AirDistributionController when air mixing is enabled. *)
	ec.dev.lowFlowDamper(
		operationType := operationType,
		clock := ec.clks.clock100ms,
		enableRequest := ec.dev.lowFlowDamperEnableRequest,
		disableRequest := ec.dev.lowFlowDamperDisableRequest);
	END_FUNCTION_BLOCK
