

(*#-#-#-#-#-#-#-#-#-#---Declaration---#-#-#-#-#-#-#-#-#-#-#-#-#*)

{attribute 'no_assign'}
(*
 * MainRuleEngine - transition-condition logic for the HVAC supervisor FSM.
 *
 * Responsibilities:
 *   1. Reset transition requests to safe defaults.
 *   2. Run the signal management engine (fault / alarm / warning detection).
 *   3. Compute boolean predicates from sensor feedback and recipe setpoints.
 *   4. Implement the per-state transition-condition rules.
 *
 * Default / persistence convention
 * At the top of every scan standbyRequest is set TRUE (safe default).
 * Each ACTIVE-state CASE block MUST:
 *   • Set standbyRequest := FALSE (keep current state) in the ELSE branch.
 *   • Set standbyRequest := TRUE (or leave as-is) when an EXIT condition is met.
 *   • Set standbyRequest := FALSE and another*Request := TRUE to switch phase.
 *
 * Without the ELSE branch the system would exit any active state to Standby
 * on the very first scan - a single-scan flash rather than a persistent phase.
 *
 * Process phases:
 *   Phase 0 Thermostat Cooling → Cooling
 *   Phase 1 Cooling with RH% control → Cooling (rhControlEnabled)
 *   Phase 2 Heating without RH% control → Heating
 *   Phase 3 Heating with RH% control → Heating (rhControlEnabled)
 *   Phase 4 Timed Drying (on/off) → Drying ↔ Standby (break)
 *   Phase 5 Drying with RH% control → Drying (rhControlEnabled)
 *
 * Duct safety (duct sensors):
 *   The duct T+RH sensor monitors supply-air conditions before the air
 *   enters the curing room. Limit violations raise alarms to protect
 *   product (≈ €80-90 k of salami/prosciutto on trolleys).
 *   ductTempOverMax → air too hot → ImmediateStop (protects product)
 *   ductTempUnderMin → air too cold → ImmediateStop (protects product)
 *   ductRhOverMax → saturated → Warning only (condensation risk)
 *)
FUNCTION_BLOCK MainRuleEngine
VAR_EXTERNAL
	clks : Clocks;
	dev : DeviceFacade;
	workEffort : WorkEffort;
END_VAR
VAR_INPUT
	operationType : OperatingMode := OperatingMode.Run;
END_VAR
VAR_OUTPUT
	error : BOOL;
END_VAR
VAR
	(* Device diagnostics *)
	deviceDiags : DeviceDiagnostics;
END_VAR


(*#-#-#-#-#-#-#-#-#-#---Implementation---#-#-#-#-#-#-#-#-#-#-#-#-#*)

(* Reset transition requests to safe defaults.
 *
 * standbyRequest = TRUE  → return to / stay in Standby (safe default).
 * Active-state CASE blocks override to FALSE to keep the current phase alive,
 * or set another *Request to switch phases.
 *)
dev.faultRequest := FALSE;
dev.standbyRequest := TRUE;
dev.heatingRequest := FALSE;
dev.coolingRequest := FALSE;
dev.ventilationRequest := FALSE;
dev.dryingRequest := FALSE;
dev.surfaceThawingRequest := FALSE;
dev.coreThawingRequest := FALSE;

deviceDiags(operationType := operationType, error => error); 

(* Compute sensor predicates *)

(* Process temperature sensor *)
dev.tempInRange := (dev.tempFeedback >= dev.tempMin + dev.tempHysteresis)
	AND (dev.tempFeedback <= dev.tempMax - dev.tempHysteresis);
dev.tempAtSetpoint := ABS(dev.tempFeedback - dev.tempSetpoint) <= dev.tempHysteresis;
dev.tempOverMax := dev.tempFeedback > dev.tempMax;
dev.tempOverMin := dev.tempFeedback > dev.tempMin;
dev.tempUnderMin := dev.tempFeedback < dev.tempMin;
dev.tempUnderMax := dev.tempFeedback < dev.tempMax;
dev.tempCoreAtSetpoint := dev.tempCoreFeedback >= dev.tempCoreSetpoint;
dev.tempSurfaceAtSetpoint := ABS(dev.tempSurfaceFeedback - dev.tempSurfaceSetpoint) <= dev.tempSurfaceHysteresis;
dev.tempSurfaceOverMax := dev.tempSurfaceFeedback >= dev.tempSurfaceMax;
dev.tempSurfaceUnderMax := dev.tempSurfaceFeedback < dev.tempSurfaceMax;

(* Process RH sensor *)
dev.rhAtSetpoint := ABS(dev.rhFeedback - dev.rhSetpoint) <= dev.rhHysteresis;
dev.rhOverMax := dev.rhFeedback > dev.rhMax - dev.rhHysteresis;
dev.rhUnderMin := dev.rhFeedback < dev.rhMin + dev.rhHysteresis;
dev.rhOverMin := dev.rhFeedback > dev.rhMin;
dev.rhUnderMax := dev.rhFeedback < dev.rhMax;

(* Duct sensor - safety predicates *)
dev.ductTempOverMax := dev.ductTempFeedback > dev.ductTempMax;
dev.ductTempUnderMin := dev.ductTempFeedback < dev.ductTempMin;
dev.ductRhOverMax := dev.ductRhFeedback > dev.ductRhMax;

(* Process timing - run / break cycle *)
IF clks.clock1s THEN
	dev.processActualDuration := dev.processActualDuration + 1;

	IF dev.timeBreakEnabled AND dev.status = MainStatus.Standby THEN
		(* Break counting *)
		dev.actualBreakDuration := dev.actualBreakDuration + 1;
		IF dev.estimatedBreakDuration > 0 THEN
			(* Break ends when both minimum and estimated durations are met; reset counters for next run *)
			IF (dev.actualBreakDuration >= dev.estimatedBreakDuration)
					AND (dev.actualBreakDuration >= dev.minBreakDuration) THEN
				dev.timeBreakEnabled := FALSE;
				dev.actualRuntime := 0;
				dev.actualBreakDuration := 0;
			END_IF;
		END_IF;
	ELSE
		(* Run counting *)
		dev.actualRuntime := dev.actualRuntime + 1;
		IF dev.estimatedRuntime > 0 THEN
			dev.processRemainingDuration := dev.processEstimatedDuration - dev.processActualDuration;
			IF NOT dev.timeBreakEnabled
					AND (dev.actualRuntime >= dev.estimatedRuntime)
					AND (dev.actualRuntime >= dev.minRuntime) THEN
				dev.timeBreakEnabled := TRUE;
				dev.actualBreakDuration := 0;
			END_IF;
		END_IF;
	END_IF;

	(* isCompleted is independent of the run/break cycle:
	 * a phase with only processEstimatedDuration set (no run/break) must also complete. *)
	IF dev.processEstimatedDuration > 0 THEN
		dev.isCompleted :=
			(dev.processActualDuration >= dev.processEstimatedDuration)
			AND (dev.processActualDuration >= dev.processMinDuration);
	END_IF;
END_IF;

(* Fault gate *)
IF error OR ((dev.signalMgmt.cumulativeOutputAction AND SignalOutputAction.ImmediateStop) <> 0) THEN
	dev.faultRequest := TRUE;
	RETURN;
END_IF;

(*
 * Transition-condition rule engine
 *
 * Persistence rule: every active-state CASE MUST end with
 *   ELSE dev.standbyRequest := FALSE; (* keep current state alive *)
 * to prevent the scan-level default (standbyRequest=TRUE) from immediately
 * bouncing the FSM back to Standby before the exit condition is reached.
 *)
CASE dev.status OF
    (*
     * Standby - decide next phase.
     * Default standbyRequest=TRUE keeps the system here.
     * Override when an external condition requires re-entering a phase.
     *)
	MainStatus.Standby :
		IF dev.isCompleted OR (dev.tempCoreControlEnabled AND dev.tempCoreAtSetpoint) THEN
			dev.standbyRequest := TRUE; (* Explicit - work done, hold here *)

		ELSIF (dev.lastStatus = MainStatus.Cooling OR dev.lastStatus = MainStatus.Standby)
				AND dev.tempOverMax THEN
			(* Temperature above limit → start/resume cooling *)
			dev.standbyRequest := FALSE;
			dev.coolingRequest := TRUE;

		ELSIF (dev.lastStatus = MainStatus.Heating OR dev.lastStatus = MainStatus.Standby)
				AND dev.tempUnderMin THEN
			(* Temperature below limit → start/resume heating *)
			dev.standbyRequest := FALSE;
			dev.heatingRequest := TRUE;

		ELSIF dev.lastStatus = MainStatus.Drying
				AND NOT dev.timeBreakEnabled
				AND dev.tempInRange
				AND (NOT dev.rhControlOnly
				OR (dev.rhControlEnabled AND dev.rhOverMax)) THEN
			(*
			 * End of break: resume drying run when all conditions are met:
			 *   - break elapsed (NOT timeBreakEnabled)
			 *   - temperature back in process window (tempInRange)
			 *   - humidity still needs treatment
			 *)
			dev.standbyRequest := FALSE;
			dev.dryingRequest := TRUE;

		ELSIF dev.lastStatus = MainStatus.SurfaceThawing AND dev.tempUnderMin THEN
			dev.standbyRequest := FALSE;
			dev.surfaceThawingRequest := TRUE;

		ELSIF dev.lastStatus = MainStatus.CoreThawing AND dev.tempUnderMin THEN
			dev.standbyRequest := FALSE;
			dev.coreThawingRequest := TRUE;

		ELSIF dev.lastStatus = MainStatus.Standby
				AND dev.tempInRange
				AND dev.rhOverMax THEN
			(* Fresh drying recipe loaded: autostart when T is in range and RH needs treatment *)
			dev.standbyRequest := FALSE;
			dev.dryingRequest := TRUE;

		(* No ELSE needed here: standbyRequest=TRUE default holds Standby *)
		END_IF;

    (*
     * Ventilation - AHU + air flow only.
     * No automatic exit; operator or recipe change triggers Standby.
     *)
	MainStatus.Ventilation :
		IF dev.isCompleted THEN
			dev.standbyRequest := TRUE;
		ELSE
			dev.standbyRequest := FALSE; (* Keep ventilating *)
		END_IF;

    (*
     * Cooling - cold group + AHU.
     * Phase 0: thermostat-only (no RH control).
     * Phase 1: with RH control - when RH reaches setpoint switch to Drying.
     *
     * EXIT conditions (standbyRequest=TRUE):
     *   tempUnderMin → target reached, stop cooling.
     *   isCompleted → work-effort complete.
     * SWITCH conditions (standbyRequest=FALSE):
     *   lastStatus=Drying + tempUnderMax → resume drying.
     *   lastStatus=CoreThawing + tempSurfaceUnderMax → resume thawing.
     * ELSE → keep cooling (temperature still above tempMin).
     *)
	MainStatus.Cooling :
		IF dev.tempUnderMin OR dev.isCompleted THEN
			dev.standbyRequest := TRUE;
		ELSIF dev.lastStatus = MainStatus.Drying
				AND (dev.tempUnderMax
				OR (dev.rhControlEnabled AND dev.rhOverMax AND dev.tempUnderMax)) THEN
			dev.standbyRequest := FALSE;
			dev.dryingRequest := TRUE;
		ELSIF dev.lastStatus = MainStatus.CoreThawing AND dev.tempSurfaceUnderMax THEN
			dev.standbyRequest := FALSE;
			dev.coreThawingRequest := TRUE;
		ELSE
			dev.standbyRequest := FALSE; (* Keep cooling - tempFeedback still above tempMin *)
		END_IF;

    (*
     * Heating - hot group + AHU.
     * Phase 2 (no RH ctrl) / Phase 3 (with RH ctrl).
     *
     * EXIT: tempOverMax, isCompleted, or core temperature reached.
     * SWITCH to Drying: temperature restored to process window.
     * ELSE: keep heating.
     *)
	MainStatus.Heating :
		IF dev.isCompleted
				OR dev.tempOverMax
				OR (dev.tempCoreControlEnabled AND dev.tempCoreAtSetpoint) THEN
			dev.standbyRequest := TRUE;
		ELSIF (dev.lastStatus = MainStatus.Drying AND dev.tempOverMin)
				OR (dev.rhControlEnabled AND dev.rhOverMax) THEN
			dev.standbyRequest := FALSE;
			dev.dryingRequest  := TRUE;
		ELSE
			dev.standbyRequest := FALSE; (* Keep heating - tempFeedback still below tempMax *)
		END_IF;

    (*
     * Drying - cold + hot + AHU (Phase 4 / Phase 5).
     *
     * Normal end conditions:
     *   Time-based (!rhControlOnly): T in range AND runtime elapsed.
     *   RH-only: RH ≤ rhMin AND minimum runtime elapsed.
     *   RH+time: RH ≤ rhMin (timer managed externally).
     *   isCompleted: work-effort done.
     * Break trigger: timeBreakEnabled → Standby (returns here after break).
     * Override to Cooling: tempOverMax.
     * Override to Heating: tempUnderMin.
     * ELSE: keep drying.
     *)
	MainStatus.Drying :
		IF dev.isCompleted THEN
			dev.standbyRequest := TRUE;
		ELSIF NOT dev.rhControlOnly
				AND dev.tempInRange
				AND (dev.estimatedRuntime > 0)
				AND (dev.actualRuntime > dev.estimatedRuntime) THEN
			dev.standbyRequest := TRUE; (* Time-based running completed *)
		ELSIF dev.rhControlOnly
				AND dev.rhUnderMin
				AND (dev.actualRuntime >= dev.minRuntime) THEN
			dev.standbyRequest := TRUE; (* RH-only target reached *)
		ELSIF dev.rhControlEnabled AND dev.rhUnderMin THEN
			dev.standbyRequest := TRUE; (* RH+time: humidity at minimum *)
		ELSIF dev.timeBreakEnabled THEN
			dev.standbyRequest := TRUE; (* Begin break - rule engine resumes Drying after break *)
		ELSIF dev.tempOverMax THEN
			dev.standbyRequest := FALSE;
			dev.coolingRequest := TRUE;  (* Temporary cooling override *)
		ELSIF dev.tempUnderMin THEN
			dev.standbyRequest := FALSE;
			dev.heatingRequest := TRUE;  (* Temporary heating override *)
		ELSE
			dev.standbyRequest := FALSE; (* Keep drying - process ongoing *)
		END_IF;

    (*
     * SurfaceThawing - hot group + AHU.
     *
     * EXIT: surface T at setpoint → CoreThawing.
     *       tempOverMax → Standby (overall overtemperature, stop heating).
     *       isCompleted → Standby.
     * ELSE: keep heating surface.
     *)
	MainStatus.SurfaceThawing :
		IF dev.tempSurfaceAtSetpoint OR dev.isCompleted THEN
			dev.standbyRequest := FALSE;
			dev.coreThawingRequest := TRUE; (* Advance to core thawing *)
		ELSIF dev.tempOverMax THEN
			dev.standbyRequest := TRUE; (* Overall overtemperature → safe stop *)
		ELSE
			dev.standbyRequest := FALSE; (* Keep heating surface *)
		END_IF;

    (*
     * CoreThawing - hot group + AHU.
     *
     * EXIT: core T at setpoint (if tempCoreControlEnabled) → Standby.
     *       isCompleted → Standby.
     *       tempSurfaceOverMax → Cooling (prevent surface overheating).
     *       tempOverMax → Standby.
     * ELSE: keep thawing.
     *)
	MainStatus.CoreThawing :
		IF (dev.tempCoreControlEnabled AND dev.tempCoreAtSetpoint) OR dev.isCompleted THEN
			dev.standbyRequest := TRUE;
		ELSIF dev.tempSurfaceOverMax THEN
			dev.standbyRequest := FALSE;
			dev.coolingRequest := TRUE; (* Brief cooling to protect product surface *)
		ELSIF dev.tempOverMax THEN
			dev.standbyRequest := TRUE; (* Overall overtemperature → safe stop *)
		ELSE
			dev.standbyRequest := FALSE; (* Keep thawing core *)
		END_IF;
END_CASE;
